&HEAD VERSION = 7600, TITLE = 'DOE202 Base Case Simulation' /
 
!! Scenario Configuration 
&TIME SIMULATION = 2710 PRINT = 5 SMOKEVIEW = 5 SPREADSHEET = 5 / 
&INIT PRESSURE = 101325 RELATIVE_HUMIDITY = 50 INTERIOR_TEMPERATURE = 20 EXTERIOR_TEMPERATURE = 20 /
&MISC  LOWER_OXYGEN_LIMIT = 0.15 / 
 
!! Material Properties 
&MATL ID = 'GLASS' MATERIAL = 'Glass for DOE sample problem', 
      CONDUCTIVITY = 0.78 DENSITY = 2700 SPECIFIC_HEAT = 0.84, THICKNESS = 0.003 EMISSIVITY = 0.94 /
&MATL ID = 'GYPS000' MATERIAL = 'Gypsum for DOE sample problem', 
      CONDUCTIVITY = 0.2 DENSITY = 700 SPECIFIC_HEAT = 1, THICKNESS = 0.016 EMISSIVITY = 0.9 /
&MATL ID = 'CONC003' MATERIAL = 'Concrete for DOE sample problem', 
      CONDUCTIVITY = 1.75 DENSITY = 2200 SPECIFIC_HEAT = 1, THICKNESS = 0.152 EMISSIVITY = 0.94 /
 
!! Compartments 
&COMP ID = 'Process Room'
      DEPTH = 3 HEIGHT = 2.6 WIDTH = 3
      CEILING_MATL_ID = 'GYPS000' CEILING_THICKNESS = 0.016 WALL_MATL_ID = 'GYPS000' WALL_THICKNESS = 0.016 FLOOR_MATL_ID = 'CONC003' FLOOR_THICKNESS = 0.152
      ORIGIN = 0, 0, 0 GRID = 50, 50, 50 /
&COMP ID = 'Airlock'
      DEPTH = 2 HEIGHT = 2.44 WIDTH = 2
      CEILING_MATL_ID = 'GYPS000' CEILING_THICKNESS = 0.016 WALL_MATL_ID = 'GYPS000' WALL_THICKNESS = 0.016 FLOOR_MATL_ID = 'CONC003' FLOOR_THICKNESS = 0.152
      ORIGIN = 3, 1, 0 GRID = 50, 50, 50 /
&COMP ID = 'Corridor'
      DEPTH = 3 HEIGHT = 2.44 WIDTH = 15
      CEILING_MATL_ID = 'GYPS000' CEILING_THICKNESS = 0.016 WALL_MATL_ID = 'GYPS000' WALL_THICKNESS = 0.016 FLOOR_MATL_ID = 'CONC003' FLOOR_THICKNESS = 0.152
      ORIGIN = 0, 3, 0 GRID = 50, 50, 50 /
 
!! Wall Vents
&VENT TYPE = 'WALL' ID = 'WallVent_1' COMP_IDS = 'Process Room', 'Airlock' TOP = 0.0095, BOTTOM = 0, WIDTH = 0.91
  FACE = 'RIGHT' OFFSET = 1.2 /
&VENT TYPE = 'WALL' ID = 'WallVent_2' COMP_IDS = 'Process Room', 'Airlock' TOP = 2.03, BOTTOM = 0, WIDTH = 0.91
  CRITERION = 'TIME' T = 0, 0 F = 0, 0 FACE = 'RIGHT' OFFSET = 1.2 /
&VENT TYPE = 'WALL' ID = 'WallVent_3' COMP_IDS = 'Process Room', 'Corridor' TOP = 1.8, BOTTOM = 0.9, WIDTH = 1.2
  CRITERION = 'TIME' T = 0, 0 F = 0, 0 FACE = 'REAR' OFFSET = 0.5 /
&VENT TYPE = 'WALL' ID = 'WallVent_4' COMP_IDS = 'Process Room', 'Corridor' TOP = 2.4, BOTTOM = 2.3, WIDTH = 0.08
  FACE = 'REAR' OFFSET = 1 /
&VENT TYPE = 'WALL' ID = 'WallVent_5' COMP_IDS = 'Airlock', 'Corridor' TOP = 0.0095, BOTTOM = 0, WIDTH = 0.91
  FACE = 'REAR' OFFSET = 0.2 /
&VENT TYPE = 'WALL' ID = 'WallVent_6' COMP_IDS = 'Airlock', 'Corridor' TOP = 2.03, BOTTOM = 0, WIDTH = 0.91
  CRITERION = 'TIME' T = 0, 0 F = 0, 0 FACE = 'REAR' OFFSET = 0.2 /
&VENT TYPE = 'WALL' ID = 'WallVent_7' COMP_IDS = 'Corridor' 'OUTSIDE'  TOP = 0.0095, BOTTOM = 0, WIDTH = 0.91
  FACE = 'REAR' OFFSET = 13.5 /
&VENT TYPE = 'WALL' ID = 'WallVent_8' COMP_IDS = 'Corridor' 'OUTSIDE'  TOP = 2.03, BOTTOM = 0, WIDTH = 0.91
  CRITERION = 'TIME' T = 0, 0 F = 0, 0 FACE = 'REAR' OFFSET = 13.5 /
 
!! Mechanical Vents
&VENT TYPE = 'MECHANICAL' ID = 'MechanicalVent_1' COMP_IDS = 'Process Room', 'OUTSIDE'
      AREAS = 0.05, 0.05 HEIGHTS = 1, 10 FLOW = 0.038 CUTOFFS = 200, 300 OFFSETS = 0, 1.5 FILTER_TIME = 0 FILTER_EFFICIENCY = 99.97 /
 
!! Fires 
&FIRE ID = 'TRASH500'  COMP_ID = 'Process Room', FIRE_ID = 'TRASH500_Fire'  LOCATION = 1, 2.5 IGNITION_CRITERION = 'TIME', SETPOINT = 30 / 
&CHEM ID = 'TRASH500_Fire' CARBON = 2 CHLORINE = 0 HYDROGEN = 4 NITROGEN = 0 OXYGEN = 0 HEAT_OF_COMBUSTION = 38400 RADIATIVE_FRACTION = 0.3 / 
&TABL ID = 'TRASH500_Fire' LABELS = 'TIME', 'HRR' , 'HEIGHT' , 'AREA' , 'CO_YIELD' , 'SOOT_YIELD' , 'HCN_YIELD' , 'HCL_YIELD' , 'TRACE_YIELD'  /
&TABL ID = 'TRASH500_Fire', DATA = 0, 0, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
&TABL ID = 'TRASH500_Fire', DATA = 35, 14, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
&TABL ID = 'TRASH500_Fire', DATA = 70, 57, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
&TABL ID = 'TRASH500_Fire', DATA = 105, 129, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
&TABL ID = 'TRASH500_Fire', DATA = 140, 229, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
&TABL ID = 'TRASH500_Fire', DATA = 175, 358, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
&TABL ID = 'TRASH500_Fire', DATA = 207, 500, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
&TABL ID = 'TRASH500_Fire', DATA = 909, 500, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
&TABL ID = 'TRASH500_Fire', DATA = 1209, 0, 0.5, 1, 0.02339773, 0.06, 0, 0, 0.0083 /
 
!! Devices
&DEVC ID = 'Targ 1' COMP_ID = 'Process Room' LOCATION = 1, 3, 1 TYPE = 'PLATE' MATL_ID = 'GLASS' SURFACE_ORIENTATION = 'LEFT WALL'
     TEMPERATURE_DEPTH = 0.0015 DEPTH_UNITS = 'M' /
 
&TAIL /
