VERSN,7,MCR with no ventilation
!!
!!Scenario Configuration Keywords
!!
TIMES,3600,600,10,10
EAMB,293.15,101300,0
TAMB,293.15,101300,0,50
!!
!!Material Properties
!!
MATL,MCROperator,0.58,4183,998.3,0.2032,0.9,MCR Operator (properties of water at 20 C)
MATL,MCRConcrete,1.6,750,2400,0.5,0.9,MCR Concrete Floor (user's guide)
MATL,MCRConcreteW,1.6,750,2400,0.9,0.9,MCR Concrete Wall (user's guide)
MATL,MCRGypsum,0.17,1100,960,0.015875,0.9,MCR Gypsum Walls (user's guide)
!!
!!Compartment keywords
!!
COMPA,MCR,27.1,13.8,5.2,0,0,0,MCRConcreteW,MCRConcrete,MCRGypsum,50,50,50
!!
!!Vent keywords
!!
HVENT,1,2,1,0.91,0.013,0,7,4,1
!!
!!Fire keywords
!!
GLOBA,10,393.15
!!XPE_Neoprene 702 kW
FIRE,1,2,4,2,1,TIME,0,0,0,0,XPE_Neoprene 702 kW
CHEMI,3,4.5,0,0,0.5,0.53,1.03E+07
TIME,0,72,144,216,288,360,432,504,576,648,720,1200,2340,2350
HRR,0,7020,28080,63180,112320,175500,252720,343980,449280,568620,702000,702000,0,0
SOOT,0.175,0.175,0.175,0.175,0.175,0.175,0.175,0.175,0.175,0.175,0.175,0.175,0.175,0.175
CO,0.082,0.082,0.082,0.082,0.082,0.082,0.082,0.082,0.082,0.082,0.082,0.082,0.082,0.082
TRACE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
AREA,0.12,0.12,0.12,0.12,0.12,0.12,0.12,0.12,0.12,0.12,0.12,0.12,0.12,0.12
HEIGH,0,0,0,0,0,0,0,0,0,0,0,0,0,0
!!
!!Target and detector keywords
!!
TARGET,1,11.2,5.5,1.524,0,0,1,MCROperator,IMPLICIT,PDE,0.5,Targ 1
